manufacturer,model,nominal_power_kw,curve_id,T_source_in_C,T_sink_value_C,T_sink_convention,P_heat_kW,P_el_kW,COP,source_document,source_page,provenance,estimated_uncertainty_pct,notes,source_flow_m3h,sink_flow_m3h,flow_provenance,sink_outlet_max_C
Heliopac,Solerpac i-10,10,Teau_entree_22C,-5,22,sink_in,6.55,1.4035,4.667,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,-5,30,sink_in,6.55,1.7645,3.712,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,-5,40,sink_in,6.55,2.2054,2.97,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,-5,47,sink_in,6.55,2.4214,2.705,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,-5,55,sink_in,6.55,2.9412,2.227,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,0,22,sink_in,7.4,1.4386,5.144,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,0,30,sink_in,7.4,1.7892,4.136,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,0,40,sink_in,7.4,2.2506,3.288,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,0,47,sink_in,7.4,2.4916,2.97,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,0,55,sink_in,7.4,3.1719,2.333,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,5,22,sink_in,8.73,1.4967,5.833,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,5,30,sink_in,8.73,1.8706,4.667,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,5,40,sink_in,8.73,2.2865,3.818,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,5,47,sink_in,8.73,2.6551,3.288,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,5,55,sink_in,8.73,3.2919,2.652,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,10,22,sink_in,10.0,1.4505,6.894,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,10,30,sink_in,10.0,1.8857,5.303,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,10,40,sink_in,10.0,2.3574,4.242,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,10,47,sink_in,10.0,2.694,3.712,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,10,55,sink_in,10.0,3.367,2.97,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,15,22,sink_in,10.0,1.164,8.591,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,15,30,sink_in,10.0,1.5845,6.311,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,15,40,sink_in,10.0,2.1427,4.667,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,15,47,sink_in,10.0,2.4178,4.136,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,15,55,sink_in,10.0,3.0414,3.288,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,20,22,sink_in,10.0,0.9335,10.712,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,20,30,sink_in,10.0,1.2917,7.742,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,20,40,sink_in,10.0,1.8132,5.515,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,20,47,sink_in,10.0,2.1427,4.667,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,20,55,sink_in,10.0,2.694,3.712,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,25,22,sink_in,10.0,0.7309,13.682,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,25,30,sink_in,10.0,0.9621,10.394,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,25,40,sink_in,10.0,1.2917,7.742,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,25,47,sink_in,10.0,1.7144,5.833,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,25,55,sink_in,10.0,2.2999,4.348,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,30,22,sink_in,10.0,0.5802,17.235,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,30,30,sink_in,10.0,0.7309,13.682,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,30,40,sink_in,10.0,0.9524,10.5,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,30,47,sink_in,10.0,1.3866,7.212,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,30,55,sink_in,10.0,1.9849,5.038,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,35,22,sink_in,10.0,0.481,20.788,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,35,30,sink_in,10.0,0.5948,16.811,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,35,40,sink_in,10.0,0.7483,13.364,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,35,47,sink_in,10.0,1.1569,8.644,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,35,55,sink_in,10.0,1.7461,5.727,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,40,22,sink_in,10.0,0.4108,24.341,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,40,30,sink_in,10.0,0.5015,19.939,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,40,40,sink_in,10.0,0.6224,16.068,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,40,47,sink_in,10.0,0.9925,10.076,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,40,55,sink_in,10.0,1.5456,6.47,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,45,22,sink_in,10.0,0.3585,27.894,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,45,30,sink_in,10.0,0.4315,23.174,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,45,40,sink_in,10.0,0.5312,18.826,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,45,47,sink_in,10.0,0.873,11.455,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,45,55,sink_in,10.0,1.3866,7.212,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_22C,50,22,sink_in,10.0,0.3185,31.394,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_30C,50,30,sink_in,10.0,0.3787,26.409,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_40C,50,40,sink_in,10.0,0.4622,21.636,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_47C,50,47,sink_in,10.0,0.7857,12.727,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
Heliopac,Solerpac i-10,10,Teau_entree_55C,50,55,sink_in,10.0,1.2742,7.848,FTi_Solerpac Gamme i V1.pdf,3,NUMERISATION_GRAPHIQUE_FABRICANT_V1,5.0,Numérisation V1 du graphe; à remplacer par données numériques fabricant si disponibles.,2.0,2.0,FTi_Solerpac Gamme i V1.pdf p.2 — débit optimal par Solerpac,65.0
